VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期一, 五月 05, 2025 at 18:29
*** from TrnsysStudio project: C:\Users\96313\Desktop\wuhai\yh.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=8760
STEP=10/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 3000000 3000000 3000000				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "Energy storage tank" (Type 158)
* 

UNIT 3 TYPE 158	 Energy storage tank
*$UNIT_NAME Energy storage tank
*$MODEL .\Thermal Storage\Constant Volume Liquid Storage\Vertical Tank\No HX\Type158.tmf
*$POSITION 272 579
*$LAYER Main # 
*$# Cylindrical Storage Tank
PARAMETERS 15
12		! 1 Tank volume
3		! 2 Tank height
3		! 3 Number of tank nodes
0.5		! 4 Top loss coefficient
0.5		! 5 Edge loss coefficient
0.5		! 6 Bottom loss coefficient
4.19		! 7 Fluid specific heat
992.		! 8 Fluid density
2.224		! 9 Fluid thermal conductivity
1.		! 10 Height fraction of inlet 1
0.		! 11 Height fraction of outlet 1
0.		! 12 Height fraction of inlet 2
1.		! 13 Height fraction of outlet 2
0		! 14 Number of thermostats
0		! 15 Number of auxiliary heat inputs
INPUTS 7
40,1 		! Type649-3:Outlet Temperature ->Inlet temperature for port 1
40,2 		! Type649-3:Outlet Flowrate ->Inlet flow rate for port 1
21,1 		! Pump3-4:Outlet fluid temperature ->Inlet temperature for port 2
21,2 		! Pump3-4:Outlet flow rate ->Inlet flow rate for port 2
0,0		! [unconnected] Top loss temperature
0,0		! [unconnected] Edge loss temperature
0,0		! [unconnected] Bottom loss temperature
*** INITIAL INPUT VALUES
20. 0. 20. 0. 20. 20. 20. 
DERIVATIVES 3
12		! 1 Initial tank temperature for node-1
12		! 2 Initial tank temperature for node-2
12		! 3 Initial tank temperature for node-3
*------------------------------------------------------------------------------

* Model "Type50a" (Type 50)
* 

UNIT 4 TYPE 50	 Type50a
*$UNIT_NAME Type50a
*$MODEL .\Solar Thermal Collectors\PV-Thermal Collectors\Flat Plate Collectors\Constant Losses\Type50a.tmf
*$POSITION 280 131
*$LAYER Main # 
PARAMETERS 10
1		! 1 Mode
1442		! 2 Collector Area
0.702		! 3 Collector Fin Efficiency Factor
3.418		! 4 Fluid Thermal Capacitance
0.7		! 5 Collector plate absorptance
25.199999		! 6 Collector loss coefficient
0.8		! 7 Cover transmittance
0.003		! 8 Temperature coefficient of solar cell efficiency
25		! 9 Reference temperature for cell efficiency
1		! 10 Packing factor
INPUTS 5
3,1 		! Energy storage tank:Temperature at outlet 1 ->Inlet fluid temperature
3,2 		! Energy storage tank:Flow rate at outlet 1 ->Fluid mass flow rate
8,1 		! Meteorological data:Dry bulb temperature ->Ambient temperature
8,24 		! Meteorological data:Total tilted surface radiation for surface ->Incident radiation
0,0		! [unconnected] Cell efficiency
*** INITIAL INPUT VALUES
0 750 10 720 0.2 
*------------------------------------------------------------------------------

* Model "Fan coil unit" (Type 682)
* 

UNIT 6 TYPE 682	 Fan coil unit
*$UNIT_NAME Fan coil unit
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1106 419
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
26,1 		! Type649:Outlet Temperature ->Inlet Temperature
26,2 		! Type649:Outlet Flowrate ->Inlet Flowrate
17,2 		! Load:Output 2 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 10 -999 999 
*------------------------------------------------------------------------------

* Model "Cooling and heating control" (Type 515)
* 

UNIT 7 TYPE 515	 Cooling and heating control
*$UNIT_NAME Cooling and heating control
*$MODEL .\Applications Library (TESS)\Heating and Cooling Season Scheduler\Type515.tmf
*$POSITION 718 83
*$LAYER Main # 
PARAMETERS 1
67		! 1 Logical Unit for Data File
*** External files
ASSIGN "C:\Users\96313\Desktop\wuhai\Sample_515.hcs" 67
*|? Which file contains the data for this component? |1000
*------------------------------------------------------------------------------

* Model "Meteorological data" (Type 15)
* 

UNIT 8 TYPE 15	 Meteorological data
*$UNIT_NAME Meteorological data
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 113 67
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
68		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
40		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "CN-YC-536140.tm2" 68
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "Timetable" (Type 14)
* 

UNIT 11 TYPE 14	 Timetable
*$UNIT_NAME Timetable
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 553 67
*$LAYER Main # 
PARAMETERS 26
0		! 1 Initial value of time
0		! 2 Initial value of function
4		! 3 Time at point
0		! 4 Value at point
4		! 5 Time at point
1		! 6 Value at point
10		! 7 Time at point
1		! 8 Value at point
10		! 9 Time at point
0		! 10 Value at point
15		! 11 Time at point
0		! 12 Value at point
15		! 13 Time at point
1		! 14 Value at point
17		! 15 Time at point
1		! 16 Value at point
17		! 17 Time at point
2		! 18 Value at point
21		! 19 Time at point
2		! 20 Value at point
21		! 21 Time at point
1		! 22 Value at point
24		! 23 Time at point
1		! 24 Value at point
24		! 25 Time at point
0		! 26 Value at point
*------------------------------------------------------------------------------

* Model "Load" (Type 9)
* 

UNIT 17 TYPE 9	 Load
*$UNIT_NAME Load
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 1107 179
*$LAYER Main # 
PARAMETERS 14
1		! 1 Mode
0		! 2 Header Lines to Skip
2		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-4000		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
82		! 13 Logical unit for input file
-1		! 14 Free format mode
*** External files
ASSIGN "room load.csv" 82
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Energy storage tank-2" (Type 158)
* 

UNIT 16 TYPE 158	 Energy storage tank-2
*$UNIT_NAME Energy storage tank-2
*$MODEL .\Thermal Storage\Constant Volume Liquid Storage\Vertical Tank\No HX\Type158.tmf
*$POSITION 848 451
*$LAYER Main # 
*$# Cylindrical Storage Tank
PARAMETERS 15
150		! 1 Tank volume
3		! 2 Tank height
1		! 3 Number of tank nodes
0.01		! 4 Top loss coefficient
0.01		! 5 Edge loss coefficient
0.01		! 6 Bottom loss coefficient
4.19		! 7 Fluid specific heat
992.		! 8 Fluid density
2.224		! 9 Fluid thermal conductivity
1.		! 10 Height fraction of inlet 1
0.		! 11 Height fraction of outlet 1
0.		! 12 Height fraction of inlet 2
1.		! 13 Height fraction of outlet 2
0		! 14 Number of thermostats
0		! 15 Number of auxiliary heat inputs
INPUTS 7
36,1 		! Type649-2:Outlet Temperature ->Inlet temperature for port 1
36,2 		! Type649-2:Outlet Flowrate ->Inlet flow rate for port 1
27,1 		! Pump3-7:Outlet fluid temperature ->Inlet temperature for port 2
27,2 		! Pump3-7:Outlet flow rate ->Inlet flow rate for port 2
0,0		! [unconnected] Top loss temperature
0,0		! [unconnected] Edge loss temperature
0,0		! [unconnected] Bottom loss temperature
*** INITIAL INPUT VALUES
20. 0. 20. 0. 20. 20. 20. 
DERIVATIVES 1
40		! 1 Initial tank temperature for node
*------------------------------------------------------------------------------

* Model "Pump3-4" (Type 114)
* 

UNIT 21 TYPE 114	 Pump3-4
*$UNIT_NAME Pump3-4
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 521 339
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
80000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
17999.998668		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
32,1 		! Heat pump-3:Outlet Source Temperature ->Inlet fluid temperature
32,2 		! Heat pump-3:Source Flowrate ->Inlet fluid flow rate
shuixv1		! Equa-2:shuixv1 ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Pump3" (Type 114)
* 

UNIT 19 TYPE 114	 Pump3
*$UNIT_NAME Pump3
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 553 563
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
80000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
17999.998668		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
32,3 		! Heat pump-3:Outlet Load Temperature ->Inlet fluid temperature
32,4 		! Heat pump-3:Load Flowrate ->Inlet fluid flow rate
shuixv1		! Equa-2:shuixv1 ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Pump3-2" (Type 114)
* 

UNIT 20 TYPE 114	 Pump3-2
*$UNIT_NAME Pump3-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 425 739
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
80000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
17999.998668		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
33,1 		! Type941-4:Exiting Fluid Temperature ->Inlet fluid temperature
33,2 		! Type941-4:Exiting Fluid Flowrate ->Inlet fluid flow rate
kg		! Equa-4:kg ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Pump3-3" (Type 114)
* 

UNIT 22 TYPE 114	 Pump3-3
*$UNIT_NAME Pump3-3
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 361 227
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
100000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
35999.997336		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
4,1 		! Type50a:Outlet fluid temperature ->Inlet fluid temperature
4,2 		! Type50a:Fluid flowrate ->Inlet fluid flow rate
ppt		! Equa-3:ppt ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Pump3-5" (Type 114)
* 

UNIT 23 TYPE 114	 Pump3-5
*$UNIT_NAME Pump3-5
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 1033 691
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
100000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
35999.997336		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
6,1 		! Fan coil unit:Outlet Temperature ->Inlet fluid temperature
6,2 		! Fan coil unit:Outlet Flowrate ->Inlet fluid flow rate
c		! Equa:c ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Pump3-6" (Type 114)
* 

UNIT 24 TYPE 114	 Pump3-6
*$UNIT_NAME Pump3-6
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 73 563
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
80000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
17999.998668		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
0,0		! [unconnected] Inlet fluid temperature
0,0		! [unconnected] Inlet fluid flow rate
huanchong		! Equa-2:huanchong ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Type649" (Type 649)
* 

UNIT 26 TYPE 649	 Type649
*$UNIT_NAME Type649
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649.tmf
*$POSITION 1001 531
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
2		! 1 Number of Inlets
INPUTS 4
16,3 		! Energy storage tank-2:Temperature at outlet 2 ->Temperature at Inlet-1
16,4 		! Energy storage tank-2:Flow rate at outlet 2 ->Flowrate at Inlet-1
25,3 		! Energy storage tank-3:Temperature at outlet 2 ->Temperature at Inlet-2
25,4 		! Energy storage tank-3:Flow rate at outlet 2 ->Flowrate at Inlet-2
*** INITIAL INPUT VALUES
20 200.0 20 200.0 
*------------------------------------------------------------------------------

* Model "Energy storage tank-3" (Type 158)
* 

UNIT 25 TYPE 158	 Energy storage tank-3
*$UNIT_NAME Energy storage tank-3
*$MODEL .\Thermal Storage\Constant Volume Liquid Storage\Vertical Tank\No HX\Type158.tmf
*$POSITION 816 691
*$LAYER Main # 
*$# Cylindrical Storage Tank
PARAMETERS 15
150		! 1 Tank volume
3		! 2 Tank height
1		! 3 Number of tank nodes
0.01		! 4 Top loss coefficient
0.01		! 5 Edge loss coefficient
0.01		! 6 Bottom loss coefficient
4.19		! 7 Fluid specific heat
992.		! 8 Fluid density
2.224		! 9 Fluid thermal conductivity
1.		! 10 Height fraction of inlet 1
0.		! 11 Height fraction of outlet 1
0.		! 12 Height fraction of inlet 2
1.		! 13 Height fraction of outlet 2
0		! 14 Number of thermostats
0		! 15 Number of auxiliary heat inputs
INPUTS 7
20,1 		! Pump3-2:Outlet fluid temperature ->Inlet temperature for port 1
20,2 		! Pump3-2:Outlet flow rate ->Inlet flow rate for port 1
23,1 		! Pump3-5:Outlet fluid temperature ->Inlet temperature for port 2
23,2 		! Pump3-5:Outlet flow rate ->Inlet flow rate for port 2
0,0		! [unconnected] Top loss temperature
0,0		! [unconnected] Edge loss temperature
0,0		! [unconnected] Bottom loss temperature
*** INITIAL INPUT VALUES
20. 0. 20. 0. 20. 20. 20. 
DERIVATIVES 1
15		! 1 Initial tank temperature for node
*------------------------------------------------------------------------------

* Model "Pump3-7" (Type 114)
* 

UNIT 27 TYPE 114	 Pump3-7
*$UNIT_NAME Pump3-7
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 969 355
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
100000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
35999.997336		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
6,1 		! Fan coil unit:Outlet Temperature ->Inlet fluid temperature
6,2 		! Fan coil unit:Outlet Flowrate ->Inlet fluid flow rate
r		! Equa:r ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Type165" (Type 165)
* 

UNIT 28 TYPE 165	 Type165
*$UNIT_NAME Type165
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 137 163
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
0,0		! [unconnected] Upper input temperature Th
3,5 		! Energy storage tank:Average tank temperature ->Lower input temperature Tl
0,0		! [unconnected] Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
15 10.0 20.0 1 1 
*------------------------------------------------------------------------------

* Model "Heat pump-3" (Type 927)
* 

UNIT 32 TYPE 927	 Heat pump-3
*$UNIT_NAME Heat pump-3
*$MODEL .\HVAC Library (TESS)\Water-Water Heat Pump\Single-Stage\Type927.tmf
*$POSITION 457 459
*$LAYER Main # 
PARAMETERS 19
4.19		! 1 Source Fluid Specific Heat
4.19		! 2 Load Fluid Specific Heat
1000.		! 3 Source Fluid Density
1000.		! 4 Load Fluid Density
87		! 5 Logical Unit Number for Cooling Data File
7		! 6 Number of Source Temperatures - Cooling
7		! 7 Number of Load Temperatures - Cooling
88		! 8 Logical Unit for Heating Data
7		! 9 Number of Source Temperatures - Heating
7		! 10 Number of Load Temperatures - Heating
3		! 11 Number of Source Flowrates
3		! 12 Number of Load Flowrates
36305.999038		! 13 Rated Cooling Capacity per Heat Pump
9899.999738		! 14 Rated Cooling Power per Heat Pump
1079999.920093		! 15 Rated Heating Capacity per Heat Pump
323999.976028		! 16 Rated Heating Power per Heat Pump
22.222222		! 17 Rated Source Flowrate per Heat Pump
22.222222		! 18 Rated Load Flowrate per Heat Pump
1		! 19 Number of Identical Heat Pumps
INPUTS 8
3,3 		! Energy storage tank:Temperature at outlet 2 ->Inlet Source Temperature
3,4 		! Energy storage tank:Flow rate at outlet 2 ->Source Flowrate
16,1 		! Energy storage tank-2:Temperature at outlet 1 ->Inlet Load Temperature
16,2 		! Energy storage tank-2:Flow rate at outlet 1 ->Load Flowrate
0,0		! [unconnected] Cooling Control Signal
shuixv1		! Equa-2:shuixv1 ->Heating Control Signal
0,0		! [unconnected] Scale Factor
0,0		! [unconnected] Number of Heat Pumps On
*** INITIAL INPUT VALUES
10 80000 50 80000 0 1 1 1 
*** External files
ASSIGN "leng.dat" 87
*|? Which file contains the cooling performance data? |1000
ASSIGN "re.dat" 88
*|? Which file contains the heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type941-4" (Type 941)
* 

UNIT 33 TYPE 941	 Type941-4
*$UNIT_NAME Type941-4
*$MODEL .\HVAC Library (TESS)\Air-Water Heat Pump\Air Humidity Effects Neglected\Type941.tmf
*$POSITION 220 755
*$LAYER Main # 
*$# The value for power in the catalog data files for both heating and cooling mode should include the
*$# outdoor fan.
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 16
2		! 1 Humidity Mode
89		! 2 Logical Unit for Cooling Data
90		! 3 Logical Unit for Heating Data
4		! 4 Number of Water Temperatures - Cooling
8		! 5 Number of Water Temperatures - Heating
6		! 6 Number of Dry Bulb Temperatures - Cooling
7		! 7 Number of Dry Bulb Temperatures - Heating
4.190		! 8 Specific Heat of Liquid Stream
4.190		! 9 Specific Heat of DHW Stream
0		! 10 Blower Power
1500		! 11 Total Air Flowrate
1673999.876143		! 12 Rated Cooling Capacity
557999.958714		! 13 Rated Cooling Power
1673999.876143		! 14 Rated Heating Capacity
557999.958714		! 15 Rated Heating Power
0.0		! 16 Capacity of Auxiliary
INPUTS 17
25,1 		! Energy storage tank-3:Temperature at outlet 1 ->Inlet Liquid Temperature
25,2 		! Energy storage tank-3:Flow rate at outlet 1 ->Inlet Liquid Flowrate
0,0		! [unconnected] Inlet Air Temperature
0,0		! [unconnected] Inlet Air Humidity Ratio
0,0		! [unconnected] Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air pressure rise across heat pump
kg		! Equa-4:kg ->Cooling Control Signal
0,0		! [unconnected] Heating Control Signal
0,0		! [unconnected] Auxiliary Signal
0,0		! [unconnected] Inlet DHW Temperature
0,0		! [unconnected] DHW Flowrate
0,0		! [unconnected] Desuperheater Temperature - Cooling Mode
0,0		! [unconnected] Desuperheater Temperature - Heating Mode
0,0		! [unconnected] Desuperheater UA - Cooling Mode
0,0		! [unconnected] Desuperheater UA - Heating Mode
0,0		! [unconnected] Compressor Loss Fraction
*** INITIAL INPUT VALUES
10 80000 -6 0.008 50.0 1.0 0 0 0 0.0 20.0 0 20.0 20.0 0 0 0 
*** External files
ASSIGN "C:\Users\96313\Desktop\wuhai\AWHP_Type941_C.dat" 89
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "C:\Users\96313\Desktop\wuhai\AWHP_Type941_H.dat" 90
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type941-5" (Type 941)
* 

UNIT 34 TYPE 941	 Type941-5
*$UNIT_NAME Type941-5
*$MODEL .\HVAC Library (TESS)\Air-Water Heat Pump\Air Humidity Effects Neglected\Type941.tmf
*$POSITION 92 371
*$LAYER Main # 
*$# The value for power in the catalog data files for both heating and cooling mode should include the
*$# outdoor fan.
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 16
2		! 1 Humidity Mode
91		! 2 Logical Unit for Cooling Data
92		! 3 Logical Unit for Heating Data
4		! 4 Number of Water Temperatures - Cooling
8		! 5 Number of Water Temperatures - Heating
6		! 6 Number of Dry Bulb Temperatures - Cooling
7		! 7 Number of Dry Bulb Temperatures - Heating
4.190		! 8 Specific Heat of Liquid Stream
4.190		! 9 Specific Heat of DHW Stream
0		! 10 Blower Power
1500		! 11 Total Air Flowrate
1673999.876143		! 12 Rated Cooling Capacity
557999.958714		! 13 Rated Cooling Power
1673999.876143		! 14 Rated Heating Capacity
557999.958714		! 15 Rated Heating Power
0.0		! 16 Capacity of Auxiliary
INPUTS 17
3,1 		! Energy storage tank:Temperature at outlet 1 ->Inlet Liquid Temperature
3,2 		! Energy storage tank:Flow rate at outlet 1 ->Inlet Liquid Flowrate
0,0		! [unconnected] Inlet Air Temperature
0,0		! [unconnected] Inlet Air Humidity Ratio
0,0		! [unconnected] Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air pressure rise across heat pump
0,0		! [unconnected] Cooling Control Signal
huanchong		! Equa-2:huanchong ->Heating Control Signal
0,0		! [unconnected] Auxiliary Signal
0,0		! [unconnected] Inlet DHW Temperature
0,0		! [unconnected] DHW Flowrate
0,0		! [unconnected] Desuperheater Temperature - Cooling Mode
0,0		! [unconnected] Desuperheater Temperature - Heating Mode
0,0		! [unconnected] Desuperheater UA - Cooling Mode
0,0		! [unconnected] Desuperheater UA - Heating Mode
0,0		! [unconnected] Compressor Loss Fraction
*** INITIAL INPUT VALUES
10 80000 -6 0.008 50.0 1.0 0 0 1 0.0 20.0 0 20.0 20.0 0 0 0 
*** External files
ASSIGN "C:\Users\96313\Desktop\wuhai\AWHP_Type941_C.dat" 91
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "C:\Users\96313\Desktop\wuhai\AWHP_Type941_H.dat" 92
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type941" (Type 941)
* 

UNIT 29 TYPE 941	 Type941
*$UNIT_NAME Type941
*$MODEL .\HVAC Library (TESS)\Air-Water Heat Pump\Air Humidity Effects Neglected\Type941.tmf
*$POSITION 540 227
*$LAYER Main # 
*$# The value for power in the catalog data files for both heating and cooling mode should include the
*$# outdoor fan.
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 16
2		! 1 Humidity Mode
93		! 2 Logical Unit for Cooling Data
94		! 3 Logical Unit for Heating Data
4		! 4 Number of Water Temperatures - Cooling
8		! 5 Number of Water Temperatures - Heating
6		! 6 Number of Dry Bulb Temperatures - Cooling
7		! 7 Number of Dry Bulb Temperatures - Heating
4.190		! 8 Specific Heat of Liquid Stream
4.190		! 9 Specific Heat of DHW Stream
0		! 10 Blower Power
1500		! 11 Total Air Flowrate
1673999.876143		! 12 Rated Cooling Capacity
557999.958714		! 13 Rated Cooling Power
1673999.876143		! 14 Rated Heating Capacity
557999.958714		! 15 Rated Heating Power
0.0		! 16 Capacity of Auxiliary
INPUTS 17
16,1 		! Energy storage tank-2:Temperature at outlet 1 ->Inlet Liquid Temperature
16,2 		! Energy storage tank-2:Flow rate at outlet 1 ->Inlet Liquid Flowrate
0,0		! [unconnected] Inlet Air Temperature
0,0		! [unconnected] Inlet Air Humidity Ratio
0,0		! [unconnected] Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air pressure rise across heat pump
0,0		! [unconnected] Cooling Control Signal
gong		! Equa-2:gong ->Heating Control Signal
0,0		! [unconnected] Auxiliary Signal
0,0		! [unconnected] Inlet DHW Temperature
0,0		! [unconnected] DHW Flowrate
0,0		! [unconnected] Desuperheater Temperature - Cooling Mode
0,0		! [unconnected] Desuperheater Temperature - Heating Mode
0,0		! [unconnected] Desuperheater UA - Cooling Mode
0,0		! [unconnected] Desuperheater UA - Heating Mode
0,0		! [unconnected] Compressor Loss Fraction
*** INITIAL INPUT VALUES
10 80000 -6 0.008 50.0 1.0 0 0 1 0.0 20.0 0 20.0 20.0 0 0 0 
*** External files
ASSIGN "C:\Users\96313\Desktop\wuhai\AWHP_Type941_C.dat" 93
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "C:\Users\96313\Desktop\wuhai\AWHP_Type941_H.dat" 94
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Pump3-8" (Type 114)
* 

UNIT 30 TYPE 114	 Pump3-8
*$UNIT_NAME Pump3-8
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 713 211
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
80000		! 1 Rated flow rate
4.19		! 2 0.4Fluid specific heat
17999.998668		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
29,1 		! Type941:Exiting Fluid Temperature ->Inlet fluid temperature
29,2 		! Type941:Exiting Fluid Flowrate ->Inlet fluid flow rate
gong		! Equa-2:gong ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1 0.6 0.9 
*------------------------------------------------------------------------------

* EQUATIONS "Equa"
* 
EQUATIONS 2
r = lt([17,2],0)
c = gt([17,2],0)
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 1098 291
*$UNIT_NUMBER 31

*------------------------------------------------------------------------------


* EQUATIONS "Equa-2"
* 
EQUATIONS 11
xvdong = and([7,1],eql([11,2],0))
shuix = and(xvdong,[50,1])
shuix1 = and(shuix,[38,1])      
kxxx = and(xvdong,[37,1])
kongxv = and(eql(shuix1,0),[37,1])
kongxv1 = and(kongxv,gt([8,1],-6))
sxxx = and(xvdong,eql(kongxv1,0))
shuixv = and(sxxx,[38,1])
shuixv1 = or(shuixv,shuix1)
huanchong = and(eql(shuixv1,1),[28,1])
gong = or([39,1],kongxv1)
*$UNIT_NAME Equa-2
*$LAYER Main
*$POSITION 906 131
*$UNIT_NUMBER 35

*------------------------------------------------------------------------------


* Model "Type649-2" (Type 649)
* 

UNIT 36 TYPE 649	 Type649-2
*$UNIT_NAME Type649-2
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649.tmf
*$POSITION 681 547
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
2		! 1 Number of Inlets
INPUTS 4
19,1 		! Pump3:Outlet fluid temperature ->Temperature at Inlet-1
19,2 		! Pump3:Outlet flow rate ->Flowrate at Inlet-1
30,1 		! Pump3-8:Outlet fluid temperature ->Temperature at Inlet-2
30,2 		! Pump3-8:Outlet flow rate ->Flowrate at Inlet-2
*** INITIAL INPUT VALUES
20 200.0 20 200.0 
*------------------------------------------------------------------------------

* Model "Type165-2" (Type 165)
* 

UNIT 37 TYPE 165	 Type165-2
*$UNIT_NAME Type165-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 873 243
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
0,0		! [unconnected] Upper input temperature Th
16,5 		! Energy storage tank-2:Average tank temperature ->Lower input temperature Tl
0,0		! [unconnected] Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
50 10.0 20.0 1 1 
*------------------------------------------------------------------------------

* Model "Type165-3" (Type 165)
* 

UNIT 38 TYPE 165	 Type165-3
*$UNIT_NAME Type165-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 1001 243
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
0,0		! [unconnected] Upper input temperature Th
16,5 		! Energy storage tank-2:Average tank temperature ->Lower input temperature Tl
0,0		! [unconnected] Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
55 10.0 20.0 1 1 
*------------------------------------------------------------------------------

* Model "Type165-4" (Type 165)
* 

UNIT 39 TYPE 165	 Type165-4
*$UNIT_NAME Type165-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 1033 99
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
0,0		! [unconnected] Upper input temperature Th
16,5 		! Energy storage tank-2:Average tank temperature ->Lower input temperature Tl
0,0		! [unconnected] Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
37 10.0 20.0 1 1 
*------------------------------------------------------------------------------

* Model "Type649-3" (Type 649)
* 

UNIT 40 TYPE 649	 Type649-3
*$UNIT_NAME Type649-3
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649.tmf
*$POSITION 281 291
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
2		! 1 Number of Inlets
INPUTS 4
24,1 		! Pump3-6:Outlet fluid temperature ->Temperature at Inlet-1
24,2 		! Pump3-6:Outlet flow rate ->Flowrate at Inlet-1
22,1 		! Pump3-3:Outlet fluid temperature ->Temperature at Inlet-2
22,2 		! Pump3-3:Outlet flow rate ->Flowrate at Inlet-2
*** INITIAL INPUT VALUES
20 200.0 20 200.0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-3"
* 
EQUATIONS 2
pvt = gt([8,24],720)
ppt = and([7,1],pvt)
*$UNIT_NAME Equa-3
*$LAYER Main
*$POSITION 458 115
*$UNIT_NUMBER 41

*------------------------------------------------------------------------------


* Model "Type65d-2" (Type 65)
* 

UNIT 42 TYPE 65	 Type65d-2
*$UNIT_NAME Type65d-2
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 424 640
*$LAYER Main # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
4		! 2 Nb. of right-axis variables
0		! 3 Left axis minimum
100		! 4 Left axis maximum
0		! 5 Right axis minimum
5000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 8
3,5 		! Energy storage tank:Average tank temperature ->Left axis variable-1
16,5 		! Energy storage tank-2:Average tank temperature ->Left axis variable-2
0,0		! [unconnected] Left axis variable-3
0,0		! [unconnected] Left axis variable-4
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
0,0		! [unconnected] Right axis variable-3
0,0		! [unconnected] Right axis variable-4
*** INITIAL INPUT VALUES
Average Average Average Average Exiting Exiting Exiting Exiting 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h] "
"Graph 1"
*------------------------------------------------------------------------------

* EQUATIONS "Equa-4"
* 
EQUATIONS 3
xvxia = and([7,2],eql([11,2],0))
koxc = and(xvxia,[44,1])
kg = or(koxc,[45,1])
*$UNIT_NAME Equa-4
*$LAYER Main
*$POSITION 618 835
*$UNIT_NUMBER 43

*------------------------------------------------------------------------------


* Model "Type165-5" (Type 165)
* 

UNIT 44 TYPE 165	 Type165-5
*$UNIT_NAME Type165-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 793 835
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
25,5 		! Energy storage tank-3:Average tank temperature ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
0,0		! [unconnected] Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
55 5 20.0 1 1 
*------------------------------------------------------------------------------

* Model "Type165-6" (Type 165)
* 

UNIT 45 TYPE 165	 Type165-6
*$UNIT_NAME Type165-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 985 819
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
25,5 		! Energy storage tank-3:Average tank temperature ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
0,0		! [unconnected] Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
55 15 20.0 1 1 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-6"
* 
EQUATIONS 5
ppp = [32,7]+[29,15]+[34,15]+[33,15]+[30,3]+[22,3]+[21,3]+[20,3]+[27,3]+[23,3]
pppp = [4,6]-ppp
v = sunp*eql([11,2],0)
f = sunp*eql([11,2],1)
p = sunp*eql([11,2],2)
*$UNIT_NAME Equa-6
*$LAYER Main
*$POSITION 250 947
*$UNIT_NUMBER 46

*------------------------------------------------------------------------------


* EQUATIONS "Equa-7"
* 
EQUATIONS 2
sunp = -pppp*lt(pppp,0)/3600
uoload = pppp*gt(pppp,0)/3600
*$UNIT_NAME Equa-7
*$LAYER Main
*$POSITION 506 963
*$UNIT_NUMBER 47

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 48 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 852 931
*$LAYER Main # 
PARAMETERS 2
720.000019		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 9
sunp		! Equa-7:sunp ->Input to be integrated-1
uoload		! Equa-7:uoload ->Input to be integrated-2
4,6 		! Type50a:Electrical power output ->Input to be integrated-3
ppp		! Equa-6:ppp ->Input to be integrated-4
v		! Equa-6:v ->Input to be integrated-5
f		! Equa-6:f ->Input to be integrated-6
p		! Equa-6:p ->Input to be integrated-7
0,0		! [unconnected] Input to be integrated-8
0,0		! [unconnected] Input to be integrated-9
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type25c" (Type 25)
* 

UNIT 49 TYPE 25	 Type25c
*$UNIT_NAME Type25c
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 1016 931
*$LAYER Main # 
PARAMETERS 10
720.000019		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
95		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 14
48,1 		! Type24:Result of integration-1 ->Input to be printed-1
48,2 		! Type24:Result of integration-2 ->Input to be printed-2
48,3 		! Type24:Result of integration-3 ->Input to be printed-3
48,4 		! Type24:Result of integration-4 ->P
48,5 		! Type24:Result of integration-5 ->Input to be printed-5
48,6 		! Type24:Result of integration-6 ->Input to be printed-6
48,7 		! Type24:Result of integration-7 ->Input to be printed-7
0,0		! [unconnected] Input to be printed-8
0,0		! [unconnected] Input to be printed-9
0,0		! [unconnected] Input to be printed-10
0,0		! [unconnected] Input to be printed-11
0,0		! [unconnected] Input to be printed-12
0,0		! [unconnected] Input to be printed-13
0,0		! [unconnected] Input to be printed-14
*** INITIAL INPUT VALUES
sump upload fadian xiaohao v f p SR AR SG AG1 AG2 Qh Qc 
*** External files
ASSIGN "A2ww.txt" 95
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "Type165-7" (Type 165)
* 

UNIT 50 TYPE 165	 Type165-7
*$UNIT_NAME Type165-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 92 243
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
3,5 		! Energy storage tank:Average tank temperature ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
0,0		! [unconnected] Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
15 20 20.0 1 1 
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 11:46
*!CONNECTION_SET 0:40:0:40:12:0:0:0:1:535,77:202,77:202,957:233,957
*!LINK 50:35
*!CONNECTION_SET 40:0:0:20:8:0:0:0:1:112,213:299,213:299,172:651,172:651,124:858,124:858,121:889,121
*!LINK 3:50
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:248,535:154,535:154,412:159,412:159,233:112,233
*!LINK 7:41
*!CONNECTION_SET 0:32:40:20:2:0:0:0:1:702,85:506,85:506,105:481,105
*!LINK 8:41
*!CONNECTION_SET 40:40:0:20:1:0:0:0:1:133,77:410,77:410,105:441,105
*!LINK 46:48
*!CONNECTION_SET 40:40:0:20:7,6,5,4:0:0:0:1:273,957:298,957:298,921:835,921
*!LINK 4:48
*!CONNECTION_SET 40:20:0:0:3:0:0:0:1:303,121:343,121:343,187:651,187:651,507:731,507:731,901:835,901
*!LINK 48:49
*!CONNECTION_SET 40:20:0:20:7,6,5,4,3,2,1:0:0:0:1:875,921:954,921:999,921
*!LINK 47:48
*!CONNECTION_SET 40:0:0:0:2,1:0:0:0:1:529,933:794,933:794,901:835,901
*!LINK 47:46
*!CONNECTION_SET 0:40:40:40:13:0:0:0:1:489,973:298,973:298,957:273,957
*!LINK 46:47
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:273,937:458,937:458,953:489,953
*!LINK 4:46
*!CONNECTION_SET 40:40:0:0:14:0:0:0:1:303,141:343,141:343,187:202,187:202,523:155,523:155,917:233,917
*!LINK 23:46
*!CONNECTION_SET 0:20:40:20:10:0:0:0:1:1016,681:970,681:970,875:665,875:665,907:298,907:298,937:273,937
*!LINK 27:46
*!CONNECTION_SET 20:40:40:20:9:0:0:0:1:972,365:1032,365:1032,491:965,491:965,937:273,937
*!LINK 20:46
*!CONNECTION_SET 40:20:20:0:8:0:0:0:1:448,729:488,729:488,917:253,917
*!LINK 21:46
*!CONNECTION_SET 40:20:40:20:7:0:0:0:1:544,329:584,329:584,523:389,523:389,603:298,603:298,937:273,937
*!LINK 22:46
*!CONNECTION_SET 40:20:0:0:6:0:0:0:1:384,217:424,217:424,411:202,411:202,523:155,523:155,917:233,917
*!LINK 30:46
*!CONNECTION_SET 40:20:40:40:5:0:0:0:1:736,201:776,201:776,395:298,395:298,523:389,523:389,603:298,603:298,957:273,957
*!LINK 33:46
*!CONNECTION_SET 38:39:0:40:4:0:0:0:1:239,764:287,764:287,907:202,907:202,957:233,957
*!LINK 34:46
*!CONNECTION_SET 38:39:0:20:3:0:0:0:1:111,380:159,380:159,523:155,523:155,937:233,937
*!LINK 29:46
*!CONNECTION_SET 0:19:0:0:2:0:0:0:1:521,216:423,216:423,411:202,411:202,523:155,523:155,917:233,917
*!LINK 32:46
*!CONNECTION_SET 0:39:20:0:1:0:0:0:1:435,470:378,470:378,523:389,523:389,603:298,603:298,917:253,917
*!LINK 25:33
*!CONNECTION_SET 0:40:38:39:2,1:0:0:0:1:792,705:698,705:698,764:239,764
*!LINK 33:20
*!CONNECTION_SET 38:0:0:20:2,1:0:0:0:1:239,725:362,725:362,729:408,729
*!LINK 43:33
*!CONNECTION_SET 0:40:38:39:8:0:0:0:1:601,845:287,845:287,764:239,764
*!LINK 43:20
*!CONNECTION_SET 0:40:0:40:3:0:0:0:1:601,845:362,845:362,749:408,749
*!LINK 45:43
*!CONNECTION_SET 0:0:40:40:5:0:0:0:1:968,789:666,789:666,845:641,845
*!LINK 25:45
*!CONNECTION_SET 40:40:0:20:1:0:0:0:1:840,705:934,705:934,779:922,779:922,809:968,809
*!LINK 8:43
*!CONNECTION_SET 40:40:0:20:2:0:0:0:1:133,77:216,77:216,523:615,523:615,795:570,795:570,825:601,825
*!LINK 44:43
*!CONNECTION_SET 0:20:40:20:4:0:0:0:1:776,825:666,825:641,825
*!LINK 25:44
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:840,705:934,705:934,779:730,779:730,805:776,805
*!LINK 11:43
*!CONNECTION_SET 0:20:0:20:1:0:0:0:1:535,57:491,57:491,75:570,75:570,825:601,825
*!LINK 7:43
*!CONNECTION_SET 0:32:40:0:3:0:0:0:1:702,85:586,85:586,805:641,805
*!LINK 3:42
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:296,564:389,564:389,523:362,523:362,631:407,631
*!LINK 16:42
*!CONNECTION_SET 0:40:20:0:2:0:0:0:1:824,465:535,465:535,523:486,523:486,613:427,613
*!LINK 17:31
*!CONNECTION_SET 0:40:0:0:1:0:0:0:1:1090,189:1050,189:1050,203:1051,203:1051,261:1145,261:1145,251:1050,251:1050,261:1081,261
*!LINK 41:22
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:441,125:410,125:410,187:424,187:424,197:364,197
*!LINK 3:34
*!CONNECTION_SET 0:0:38:39:2,1:0:0:0:1:248,535:154,535:154,412:159,412:159,380:111,380
*!LINK 3:4
*!CONNECTION_SET 20:0:0:40:2,1:0:0:0:1:272,535:272,522:218,522:218,141:263,141
*!LINK 40:3
*!CONNECTION_SET 37:38:20:0:2,1:0:0:0:1:301,299:344,299:344,522:272,522:272,535
*!LINK 22:40
*!CONNECTION_SET 0:20:0:0:4,3:0:0:0:1:344,217:218,217:218,261:264,261
*!LINK 24:40
*!CONNECTION_SET 40:0:0:38:2,1:0:0:0:1:96,533:136,533:136,412:218,412:218,299:264,299
*!LINK 21:3
*!CONNECTION_SET 0:40:40:0:4,3:0:0:0:1:504,349:458,349:458,411:535,411:535,523:390,523:390,535:296,535
*!LINK 35:24
*!CONNECTION_SET 0:20:20:0:3:0:0:0:1:889,121:858,121:858,203:775,203:775,395:107,395:107,533:76,533
*!LINK 35:34
*!CONNECTION_SET 0:40:38:0:9:0:0:0:1:889,141:342,141:342,155:159,155:159,341:111,341
*!LINK 4:22
*!CONNECTION_SET 40:40:0:0:2,1:0:0:0:1:303,141:343,141:343,187:298,187:298,197:344,197
*!LINK 35:21
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:889,141:858,141:858,203:775,203:775,309:544,309
*!LINK 3:32
*!CONNECTION_SET 40:40:0:39:2,1:0:0:0:1:296,593:390,593:390,508:378,508:378,470:435,470
*!LINK 32:21
*!CONNECTION_SET 0:0:40:40:2,1:0:0:0:1:435,422:378,422:378,380:584,380:584,349:544,349
*!LINK 35:32
*!CONNECTION_SET 0:20:38:0:6:0:0:0:1:889,121:858,121:858,203:775,203:775,395:536,395:536,422:484,422
*!LINK 35:19
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:889,141:616,141:616,533:556,533
*!LINK 35:29
*!CONNECTION_SET 0:20:19:0:9:0:0:0:1:889,121:858,121:858,171:540,171:540,197
*!LINK 35:30
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:889,141:776,141:776,181:716,181
*!LINK 39:35
*!CONNECTION_SET 0:40:40:20:7:0:0:0:1:1016,109:954,109:954,121:929,121
*!LINK 16:39
*!CONNECTION_SET 40:0:0:40:2:0:0:0:1:872,407:966,407:966,396:965,396:965,109:1016,109
*!LINK 28:35
*!CONNECTION_SET 40:0:0:40:6:0:0:0:1:160,133:219,133:219,172:651,172:651,141:889,141
*!LINK 11:35
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:572,57:858,57:858,121:889,121
*!LINK 7:35
*!CONNECTION_SET 33:16:0:20:5:0:0:0:1:735,69:858,69:858,121:889,121
*!LINK 8:35
*!CONNECTION_SET 40:20:0:0:3:0:0:0:1:133,57:443,57:443,27:858,27:858,101:889,101
*!LINK 38:35
*!CONNECTION_SET 0:0:40:20:4:0:0:0:1:984,213:938,213:938,172:954,172:954,121:929,121
*!LINK 16:38
*!CONNECTION_SET 40:0:0:40:2:0:0:0:1:872,407:966,407:966,396:965,396:965,253:984,253
*!LINK 37:35
*!CONNECTION_SET 40:0:40:20:2:0:0:0:1:896,213:954,213:954,121:929,121
*!LINK 16:37
*!CONNECTION_SET 20:0:0:40:2:0:0:0:1:848,407:848,394:810,394:810,253:856,253
*!LINK 16:32
*!CONNECTION_SET 0:40:38:39:4,3:0:0:0:1:828,457:540,457:540,462:488,462
*!LINK 29:30
*!CONNECTION_SET 38:19:0:20:2,1:0:0:0:1:559,216:650,216:650,201:696,201
*!LINK 16:29
*!CONNECTION_SET 0:0:38:39:2,1:0:0:0:1:824,407:607,407:607,236:559,236
*!LINK 30:36
*!CONNECTION_SET 40:40:37:0:4,3:0:0:0:1:736,221:776,221:776,395:731,395:731,507:744,507:744,517:701,517
*!LINK 36:16
*!CONNECTION_SET 37:0:0:20:2,1:0:0:0:1:701,517:743,517:743,508:730,508:730,436:824,436
*!LINK 19:36
*!CONNECTION_SET 40:20:0:38:2,1:0:0:0:1:576,553:618,553:618,555:664,555
*!LINK 32:19
*!CONNECTION_SET 38:39:0:20:2,1:0:0:0:1:484,470:536,470:536,523:490,523:490,553:536,553
*!LINK 31:23
*!CONNECTION_SET 40:20:20:0:3:0:0:0:1:1121,281:1146,281:1146,379:1178,379:1178,661:1036,661
*!LINK 31:27
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1081,301:1032,301:1032,325:972,325
*!LINK 17:6
*!CONNECTION_SET 40:40:20:0:3:0:0:0:1:1130,189:1165,189:1165,378:1106,378:1106,389
*!LINK 6:23
*!CONNECTION_SET 40:20:40:40:2,1:0:0:0:1:1126,409:1179,409:1179,701:1056,701
*!LINK 3:28
*!CONNECTION_SET 20:0:20:40:2:0:0:0:1:272,535:272,522:200,522:200,173:140,173
*!LINK 6:27
*!CONNECTION_SET 40:20:40:20:2,1:0:0:0:1:1126,409:1179,409:1179,345:992,345
*!LINK 26:6
*!CONNECTION_SET 37:19:20:40:2,1:0:0:0:1:1021,520:1106,520:1106,429
*!LINK 16:26
*!CONNECTION_SET 40:40:0:0:2,1:0:0:0:1:872,465:965,465:965,491:938,491:938,501:984,501
*!LINK 27:16
*!CONNECTION_SET 0:20:40:20:4,3:0:0:0:1:952,345:907,345:907,395:966,395:966,436:872,436
*!LINK 25:26
*!CONNECTION_SET 40:0:0:38:4,3:0:0:0:1:840,647:938,647:938,539:984,539
*!LINK 23:25
*!CONNECTION_SET 0:40:40:20:4,3:0:0:0:1:1016,701:934,701:934,676:840,676
*!LINK 20:25
*!CONNECTION_SET 40:40:0:40:2,1:0:0:0:1:448,749:698,749:698,705:792,705
*!LINK 8:4
*!CONNECTION_SET 40:40:0:20:4,3:0:0:0:1:133,77:218,77:218,121:263,121
*!LINK_STYLE_END
